# CT-2 cell design data (tower vendor)

Eight identical counterflow cells with film fill, one induced-draft fan each, variable speed drives.

| item | value |
|---|---|
| water flow per cell | 2000 m3/h (552.2 kg/s) |
| design L/G | 1.30 |
| design air flow per cell | 424.8 kg/s |
| hot / cold water, design wet bulb | 40.0 / 30.0 / 24.0 degC |
| fan motor input power at full speed, design air | 160 kW |
| design entering air density | 1.0654 kg/m3 |
| fill characteristic | KaV/L = 1.4001 (L/G)^-0.65 |
