# Calibration certificate - test wattmeter JT-001 (excerpt)

Calibrated 2026-08-19 by the plant's accredited metering contractor, on site, by comparison with a reference standard
injected at the secondary terminals (120 V, 5 A nominal, power factor 1.0, 0.8 lag and 0.5 lag).

| item | as found | as left |
|---|---|---|
| active power error, % of reading (secondary) | +0.03 to +0.06 | -0.01 to +0.02 |
| reactive power error, % of reading (secondary) | +0.08 | +0.03 |
| voltage transformer ratio setting | 14 400 : 120 | 14 400 : 120 (not changed) |
| current transformer ratio setting | 3000 : 5 | 3000 : 5 (not changed) |
| averaging interval | 60 s | 60 s |

Primary values are the secondary measurement multiplied by the ratio settings.
