# East wing renovation, 2025: close-out summary (mechanical)

- Scope: the east wing (VAV-3-21 to VAV-3-40) was re-planned. New branch ducts and inlet connections were installed
  for every east-wing box; the boxes and their controllers were kept. Inlet conditions for the east wing are in
  the renovation as-builts (see inlet_survey.csv).
- Lab suite: VAV-3-36 to VAV-3-40 serve the new laboratories, which run 24/7. Their design minimum is held day and
  night, so AHU-3 now runs continuously; office boxes close to zero outside occupied hours.
- Controllers: no firmware changes were made.
- Punch list items open at close-out:
  - VAV-3-30, VAV-3-34, VAV-3-38: flex connector pushed into a tight bend at the box inlet by the new sprinkler
    main. Rework deferred to a later shutdown.
  - Commissioning walk-down (2025-11): the installer hung no intermediate supports on flex connectors longer than
    the 5 ft specification limit; those connectors sag into the box inlet. Rework deferred with the other
    punch-list items.
  - East-wing air balance not performed; to be done with the floor recalibration.
