# 2024 TAB report (excerpt): notes

Readings taken 2024-03 at design maximum only, with the controllers' factory K-factors, before the east-wing
renovation. Values in tab_report_2024.csv: `bas_cfm` is the controller's reported airflow, `hood_cfm` the sum of
the capture-hood readings at the box's diffusers.
